# 第 3 章 前沿：AI 算力爆发、高密度机柜、液冷、电力瓶颈

> 状态：初稿 v1.1（2026-10-16 滚动生产批 2，Gemini 交叉审一轮已改，另经人工三角色审；见审稿记录-批2 与同目录审稿文件夹的第 3 章 Gemini 审稿）。3.2、3.4 两节需作者供料（Q4、Q5），已用占位标明，未编造个人经历；其余小节为公开资料口径初稿。所有具体数字均已登记来源，口径有分歧处写区间并注明，终审回源复核后再定稿。
> 本章定位：第一部分第 3 章。目标：读者合上这一章，能说清 AI 为什么把机房的电、冷、重三本账同时改写了，以及真正的瓶颈现在卡在哪里。

---

## 3.1 GPU 集群改写机房参数

前两章讲的是行业的常态。这一章讲常态正在被什么打破。

变化的源头在芯片。传统服务器的主力是 CPU，一台机器几百瓦量级，装满一柜，整柜功率大致在几千瓦到十几千瓦之间。Uptime Institute 2024 年全球调查给出的行业平均图景是：平均单柜密度仍在 8 千瓦以下，多数设施根本没有超过 30 千瓦的机柜（来源见引用登记 3-1）。过去二十年，机房就是按这个量级设计、建造、运营的：地板承重、配电容量、空调风量，全部以此为原点。

GPU 训练集群把这个原点挪走了。训练一个大模型，需要成千上万张加速卡长时间满负荷协同运算，单卡功耗已经走到千瓦量级，卡与卡之间还要用高速互联紧紧绑在一起。英伟达 Blackwell 一代的代表产品 GB200 NVL72，在一个机柜里集成 36 颗 Grace CPU 与 72 张 Blackwell GPU、作为一个整体出售，整柜功率在 120 千瓦量级，重量约 1.4 吨（随配置与口径有差异），必须用液冷（来源见引用登记 3-2、3-3）。把这两个数字并排放在一起看就够了：一柜的电顶过去十几柜，重量也明显超出常规机柜的经验范围，散热方式直接换代。这不是在原有参数上加百分之十，是整套设计前提换了。

连带被改写的还有四笔账。第一是供电账：单柜功率涨一个量级，母线、断路器、线缆规格全部要跟着放大，配电从「够用就行」变成需要逐柜核算的硬约束。第二是承重账：高架地板的常规承重扛不住吨级机柜，新建项目越来越多直接采用结构地面或局部加固，老机房改造时这一项常常先卡住。第三是制冷账：单柜发热量跟着涨了一个量级，风冷的天花板被顶穿，液冷从可选项变成必答题，下一节细算。第四是网络账：训练集群的卡间通信量远超传统业务，东西向流量成为机房网络的主角，第 7 章会细讲；这里只记一句，AI 机房的网络不再是配角。

还有一个容易被忽略的差别：利用率的形状变了。传统业务有波峰波谷，设施按峰值设计、平时留有余量；训练任务一跑就是数天到数周的持续满负荷，波谷基本消失。设施第一次要按「长期贴近满载」来校核，而不是按「偶尔冲到峰值」来校核。运维的压力模型，也随之完全不同。

落到入行这件事上：今天进这个行业，面对的已经不是经典教材里的那座机房。经典部分仍然要学，因为存量设施绝大多数还是传统密度；但招聘市场上最缺、最愿意出价的岗位，越来越集中在高密度这一侧。先把这一章的量级感建立起来，后面学供电和制冷时，才知道每项技术是在为哪种机柜服务。

## 3.2 高密度机柜的一线观感

[待供料 Q4：作者第一次近距离接触高密度 AI 机柜的真实印象——与普通机柜相比，重量、供电接法、线缆密度、噪声哪一项最出乎意料，有没有记得住的大概数字（单柜功率、重量）。本节等供料后由作者口述、编辑整理成文，现不代写。]

在供料补齐之前，先把编辑框架留在这里，供作者回来对位。框架按现场五感走：先写进场第一眼——机柜高度、宽度与普通柜的差别，液冷管路和歧管在柜背的排布；再写上手的第一下——推柜、就位时对地面和通道的要求，单人作业的边界在哪里；然后写通电前后——供电接入点数量与线缆粗细、风扇与泵的噪声构成与传统柜有何不同；最后写维护动作的差别——抽拉一个计算托盘要先处理什么、快接头断开时要注意什么。每一项只写作者亲手做过、亲眼见过的，不写产品手册参数。

这里先留一个待作者印证或推翻的判断：高密度机柜在现场最颠覆老经验的，往往不是功率数字本身，而是「一柜即系统」的交付方式。传统机柜是现场一台台装出来的，高密度 AI 机柜越来越多以整柜为最小交付单元到场，现场工作的重心从组装转向就位、接驳与验证。这一变化与第 6 章的 L11/L12 整柜交付、第 8 章的建设与交付是同一件事的两面，本节供料成文时注意与那两章分工：本节只写观感与量级，流程细节留给后面章节。

## 3.3 液冷成为必答题

散热的账，最终是一笔物理账：热量产生多少，就要搬走多少，搬不走就降频、就报警、就停机。

风冷搬热靠空气。空气的比热容和密度摆在那里，风量提上去，风扇功耗、噪声和气流组织的难度都跟着陡峭上升。这条边界要分层看：常规房间级风冷加通道封闭，单柜到 15 至 20 千瓦就已经吃力；辅以行间空调或后门换热等手段，还能再往上推一段；但按 Uptime Institute 的分析口径，单柜超过约 50 千瓦后，纯风冷开始变得不切实际，液冷从可选项变成必答题（来源见引用登记 3-4）。第 3.1 节那类 120 千瓦量级的机柜，已经远在这条线之外，没有讨论余地。

液冷内部也有路线之分，现阶段的主次已经比较清楚。走在最前面的是冷板式，也叫直接到芯片：把带流道的金属冷板直接贴在 CPU、GPU 这类高热流芯片上，冷却液在板内把热带走，汇入柜级歧管，再经冷却液分配单元（CDU）与设施水系统换热。它的好处是改动相对克制——服务器形态大体保留，热在源头就被截走；它的边界同样明确：冷板通常只能带走整机约七到八成的热，内存、电源、网卡等部件的余热仍要靠空气处理（来源见引用登记 3-5）。所以今天的高密度机房基本都是液冷加风冷的混合形态，冷板并没有取消气流组织这门功课，第 5 章会把这笔混合账算细。另外别忘了承重账在这里闭环：液冷带进机房的不只是冷板，还有柜级歧管、二次侧管路里的冷却液和动辄数百公斤的 CDU，老机房改造时，地板荷载常常和散热一起卡住。

第二条路线是浸没式：把整台服务器泡进不导电的工程液里，热量由液体整体带走。它的散热上限更高、机房可以更安静，代价是运维习惯要推倒重来——取放设备、更换部件、液体管理全是另一套动作。两相浸没常用的氟化液这几年还碰上供应问题：欧美对 PFAS（全氟和多氟烷基物质）的监管收紧，主力厂商收缩这类产品，行业一度找不到稳定的流体供应（来源见引用登记 3-5）。目前它的部署规模明显小于冷板式，更多出现在对密度或能效有极端要求的场景。本书的判断是：未来五年主流仍是冷板先行、浸没在特定场景跟进，判断依据是供应链成熟度与存量运维队伍的技能结构，而不是谁的实验室指标更好看。

液冷普及真正改变的，是机房里多了一套「水系统」的运维学科：冷却液的水质与化学性质要定期检测，管路与快接头要做泄漏监测，CDU 的泵与换热器成为新的关键设备清单。对从业者，这意味着岗位技能表上要多加一列——懂电、懂风之外，还要懂流体与水处理的基本功。第 5 章讲原理与处置，第 13 章会把这项技能放进入行路线图里。

需要提醒一句：液冷解决的是单柜散热，不解决总量问题。一座园区的总热量最终仍要排到室外，总电力仍要从电网进来。把冷的问题往下推一层，就碰到这一章最后一道、也是最硬的一道约束：电。

## 3.4 电力瓶颈：真正的行业天花板

[待供料 Q5：作者亲历或亲眼确认的「电力不够」的一线样子——等电排队、扩容被卡、功率按限额分配等具体情形。本节的现场段落等供料后成文，现先写公开口径部分，不代写个人经历。]

先把公开口径的部分说清楚。国际能源署（IEA）2025 年发布的《能源与人工智能》报告估算，全球数据中心 2024 年用电约 415 太瓦时，约占全球用电的 1.5%；在其基准情形下，2030 年将增至约 945 太瓦时，翻一倍还多，增量主要由 AI 驱动（来源见引用登记 3-6）。数字本身不是重点，重点是增速与电网建设周期对不上：楼可以在一两年内盖好，输电线路、变电站和发电容量是以五年到十年为单位规划的。

排队是最直观的证据。美国劳伦斯伯克利国家实验室持续跟踪的并网队列显示，等待接入电网的发电与储能项目容量已超过 2,000 吉瓦，超过美国现有装机总量的规模，最终走到投运的项目从申请到商运的中位等待时间已超过五年，且历史上只有少数排队项目最终建成（来源见引用登记 3-7）。这里要分清两个队列，不要混为一谈：上面这个是发电项目接入电网的队列；数据中心作为大负荷用户，还有自己接入与扩容的排队——变电站容量、接入研究、设备交期，各地区的说法与流程不同，但「申请容易、通电难、周期以年计」在主要市场已经是普遍状态（具体地区口径终审时逐项回源，本稿不写未经核实的单点等待年限）。

供给侧的反应也已经写在新闻里。2024 年 9 月，微软与 Constellation 达成 20 年购电协议，支持重启三哩岛核电站 1 号机组（重启后更名为 Crane Clean Energy Center），恢复约 835 兆瓦发电容量为数据中心用电做匹配，目标在本世纪二十年代后半段重新投运（来源见引用登记 3-8）。一家软件公司去重启一座核电站，这件事本身就是电力瓶颈最有力的注脚：当电成为最稀缺的要素，买电的人就会一路买到发电资产本身。类似的动作还包括云厂商与天然气发电、储能、地热以及小型模块化反应堆开发商之间的长期协议，细节各异，方向一致——锁定长期、稳定、可调度的电源。

选址逻辑随之反转。传统选址先看客户与网络：离用户近、延迟低、光纤汇聚好。第 2 章写湾区样本时已经埋过这条线：现在越来越多项目先看电——哪里有可用的大容量接入、哪里的审批与社区沟通走得通，就先在哪里落子，网络与客户距离退为第二顺位。一批过去不在数据中心版图上的地区，因为有电、有地、气候凉爽，正在变成新的集群地。入行者看招聘地理也要换眼光：岗位增长最快的地方，未必还是老牌科技城市。

对设施内部而言，电力瓶颈还有一层日常含义：批下来的每一兆瓦都要当库存精打细算。机柜功率要实测而非只信铭牌，冗余要敢于在数据面前重新讨论，能效每改进一点，省出的容量就能多装算力直接变现。这也是为什么第 4 章的供配电与第 5 章的 PUE，在 AI 时代从后台知识变成了前台竞争力。

## 3.5 下一个五年

把视线放到未来五年，只留四条有公开证据支撑、且直接影响从业者判断的趋势。

第一条，机柜还会继续变密，但节奏会从「跳变」转为「分层」。道理就在上一节：总电力配额卡着，存量设施不可能整栋推倒重来，只能局部改造、高低密度混布。整柜 100 千瓦量级在新建 AI 园区会从新闻变成常规配置，存量机房则长期维持传统密度为主、高密度分区为辅的拼盘形态。结果是同一个园区里两种运维范式并存相当长时间，会两套活的人更吃香。

第二条，电源侧创新从概念进入签约与建设。重启既有核电、新增燃气与储能配套、探索小型模块化反应堆与地热，这些动作的共同点是周期长、资本重、监管环节多，没有一条能在两年内变成行业的主力供给。判断一则电源新闻的价值，不看发布会口径看三件事：有没有长期购电协议、有没有走完监管关键节点、有没有明确的投运年份。三件齐了，才算从叙事变成供给。

第三条，预制化与模块化继续推进。供配电、制冷乃至整段机房以工厂预制模块的方式到场拼装，现场施工周期被压缩，质量控制前移到工厂。这一条对岗位结构的影响最直接：现场的活减少、工厂与调试环节的活增加，第 8 章讲交付时还会回到这个话题。对新人而言，调试（commissioning）是值得提前下注的方向之一。

第四条，推理下沉与边缘回潮，但不会取代集中训练。边界划在这里：训练需要把巨量算力拧成一股绳，只能往大园区集中；推理贴近用户、讲究延迟，会有一部分容量分布到离城市更近的中小型设施。两种形态对人的要求不同：大园区拼规模化运维与自动化，边缘站点拼无人值守与远程处置能力。哪一侧都不会把另一侧吃掉，入行选方向时按这个边界判断即可。

最后留一句收束，也是这一章想让读者带走的判断：未来五年这个行业真正的稀缺品排序，大致是电第一、地第二、能把高密度设施稳定跑起来的人第三，芯片反而排在后面。看懂这个排序，再回头看第 1 章的「AI 工厂」比喻就完整了——工厂的竞争力从来不在机器台数，而在能源、场地与熟练工的组合。本书后面三部分，讲的就是这个组合怎么一寸一寸搭起来、又需要什么样的人。

（本章完。正文汉字 3,387 字（改稿后实测，不含待供料占位、编辑框架与登记表）。待补：3.2 供料 Q4 成文、3.4 现场段落供料 Q5 成文；待审：引用回源复核（NVIDIA 产品口径、Uptime 调查与密度口径、IEA 报告、LBNL 队列报告、Constellation 协议公告）后入 staging。审稿标注：本稿审稿状态见同批审稿记录，未完成交叉审前不入 staging。）

---

## 引用登记（第 3 章）

| # | 来源（作者／机构） | 年份 | 引用方式 | 用于小节 | 核校状态 |
|---|---|---|---|---|---|
| 3-1 | Uptime Institute，Global Data Center Survey 2024 公开摘要（平均单柜密度低于 8 kW、多数设施无 30 kW 以上机柜） | 2024 | 转述 | 3.1 | 批 13（2026-10-18）复核通过：Uptime 2024 调查公开摘要原文为平均密度低于 8 kW、多数设施无 30 kW 以上机柜，与正文一致；终审再回官方发布页 |
| 3-2 | NVIDIA，GB200 NVL72 产品公开口径（72 张 Blackwell GPU 整柜系统、液冷设计，经 S30 上市公司公开材料清单） | 2024-2025 | 转述 | 3.1 | 批 14（2026-10-19）官方产品页定版完成：NVIDIA 官方 GB200 NVL72 页明示 36 Grace CPU／72 Blackwell GPU／rack-scale liquid-cooled design，规格表 13.4 TB HBM3e／130 TB/s NVLink 与正文一致；功率 120 kW 量级与约 1.4 吨重量由多份援引 NVIDIA 规格的公开资料一致旁证（满载口径 120–132 kW，正文写量级稳妥） |
| 3-3 | Uptime Institute Blog，Density choices for AI training are increasingly complex（NVL72 额定功率与约 1.4 吨重量、冷板承担主要热负荷的公开分析） | 2024 | 转述 | 3.1 | 已核公开文章口径；与 3-2 互为旁证，终审复核 |
| 3-4 | Uptime Institute 相关分析（经 Data Center Knowledge 报道转述：约 50 kW 以上风冷变得不切实际） | 2024-2025 | 转述 | 3.3 | 批 14（2026-10-19）回 Data Center Knowledge 原文页复核通过：原文明示 air cooling becomes impractical above roughly 50 kW per rack, according to Uptime Institute，与正文转述链一致；Uptime 原始分析页终审可选回核，不再列为入 staging 前必做 |
| 3-5 | ASHRAE TC 9.9 液冷指南与 Data Center Frontier 冷却技术综述（冷板捕热比例约七至八成、余热由空气处理、CDU 分隔技术冷却系统与设施水系统） | 2021-2025 | 转述 | 3.3 | 批 14（2026-10-19）复核通过：冷板捕热约七至八成与多份公开技术资料一致（direct-to-chip 可在源头带走整机约 70–80% 热量），余热由空气处理与正文一致；ASHRAE 白皮书逐字口径终审可选回核 |
| 3-6 | 国际能源署 IEA，Energy and AI 报告（2024 年全球数据中心用电约 415 TWh、约占全球 1.5%；基准情形 2030 年约 945 TWh） | 2025 | 转述（具体数字） | 3.4 | 批 13（2026-10-18）复核通过：IEA《Energy and AI》（2025 年 4 月）415 TWh／约 1.5%／2030 基准 945 TWh 多源一致；终审回 IEA 报告原文 |
| 3-7 | Lawrence Berkeley National Laboratory，Queued Up 并网队列系列报告（排队容量超过 2,000 GW、中位等待超过五年、建成比例低） | 2024-2025 | 转述 | 3.4 | 批 13（2026-10-18）复核通过：LBNL Queued Up 2023 年底队列 2,600 GW（2024 版）、建成项目中位等待约五年、仅少数建成，与正文「超过 2,000 GW／超过五年」保守表述一致；2026 版（2025 年底 2,061 GW、中位仍超五年、2000–2020 申请仅 13% 建成）终审时考虑更新年份口径 |
| 3-8 | Constellation 与 Microsoft 2024 年 9 月公开公告（20 年购电协议、重启三哩岛 1 号机组、约 835 MW、更名 Crane Clean Energy Center） | 2024 | 转述 | 3.4 | 批 13（2026-10-18）复核通过：2024 年 9 月 20 年购电协议、835 MW、更名 Crane Clean Energy Center 多源一致；投运年份后续口径在 2027–2028 间，正文写「二十年代后半段」仍稳妥；终审回公司公告原文 |
| 3-9 | 素材 S29/S33（行业媒体与前沿背景清单，《素材盘点》第五部分） | — | 背景参考 | 3.5 | 正文为趋势判断，未引具体数字，无待核数字 |
