# 第 4 章 供配电：市电、UPS、母线槽、PDU、柴油发电机——跟着一度电走完全程

> 状态：初稿 v1.1（2026-10-16 滚动生产批 3，Gemini 交叉审一轮已改，另经人工三角色审；见审稿记录-批3 与同目录审稿文件夹的第 4 章 Gemini 审稿）。4.2 为公开资料口径成文；4.1、4.3、4.5 先写公开口径部分，现场段落需作者供料（Q6、Q7、Q8），已用占位标明，未编造个人经历；4.4 为脱敏案例节，全节等供料 Q7 后成文，现只留编辑框架。所有具体数字均已登记来源，终审回源复核后再定稿。
> 本章定位：第二部分第 1 章。目标：读者合上这一章，能顺着一度电从园区门口走到服务器电源模块，把每一站的设备叫得出名字、说得清作用，并能听懂 N、N+1、2N 与 Tier 这套行业通用语言。

---

## 4.1 跟着一度电走完全程

数据中心的电不是插上插座就有的电。它从电网出发，要穿过一长串设备，每一站都被稳压、转换、分配、监测一次，最后才进到服务器的电源模块里。把这条链走一遍，整个供配电系统就有了地图，后面几节讲的冗余、柴发、母线槽，都是在给这张地图的某一段加保险。

第一站是市电进线。园区从电网接入的通常是中压电，大型园区往往不止一路进线，两路来自不同变电站或不同回路的市电互为备份，是整座设施可靠性的第一层。电进来先过总开关柜（switchgear），这里是全楼电力的总闸与总账房：计量、保护、分配都在这一层完成，哪一路进线出问题、要切到哪一路，也在这一层决定。

第二站是变压器。中压电在这里降到机房设备能用的低压。变压器带载时有一层持续的工频嗡嗡声，那是铁芯的正常动静，巡检时听声音辨异响就是这一站的基本功。它也是链条上最经不起临时出事的设备之一：单台容量大、交期长、坏了没有现货可换，所以重要设施在这一层就开始讲冗余，进线与变压器的组合方式，直接决定后面冗余账怎么算。

第三站是 UPS，不间断电源。它在链条上的位置最特殊：市电正常时，电经过它整流、再逆变后送出，顺手把电网的波动、谐波、瞬间跌落都过滤掉，服务器吃到的永远是它「加工过」的电；市电中断时，它靠自带电池无间断接住负载。注意它的使命不是长期供电，电池续航常见配置在 5 至 15 分钟量级，它真正的工作是撑住从市电消失到柴油发电机启动接管的这段空窗，再加上给运维留一点处置突发情况的余地。UPS 还有一条容易被新手漏掉的通道：旁路。逆变部分自身故障或过载冲击时，静态旁路开关会在极短时间内把负载切到旁路电源上，机器大修时则转到维修旁路——理解了旁路，才理解为什么一台 UPS 出故障，下游不一定跟着断电。UPS 的容量与模块冗余，是 4.2 节冗余语言最常出现的地方。

第四站是配电分配。电从 UPS 出来，经 UPS 输出配电柜往下分，传统路径是到列头柜（RPP），再用一根根支路电缆拉到每个机柜；新一些的路径是母线槽，一条大电流的金属槽道沿机柜列上方走过去，每个机柜在正上方用取电单元（tap-off）就地取电。两种形态的取舍是 4.5 节的主题，这里先记住它们在链条上的位置相同：都是把「一股大电」拆成「每柜一份」的那一站。

这里先拦一句名词：行业里口头说的「PDU」有两个所指，落地的大配电柜有时也叫 PDU，本书为免混淆，大柜一律称列头柜或配电柜，PDU 只指下面这一站。

第五站是机柜配电单元，机架式 PDU。它是电进到机柜之后的最后一棒分配：把一路或两路进电拆成十几个到几十个插座口，分别喂给柜内每台设备。带计量与开关功能的智能型 PDU，还能逐口监测电流——第 3 章说过，AI 时代每一瓦批下来的电都要精打细算，算账的最小颗粒度就在这一层。

最后一站是服务器自己的电源模块 PSU。交流电在这里变成主板、CPU、GPU 需要的低压直流电。重要服务器通常配两个 PSU，分别接 A、B 两路独立供电，一路断了另一路独自扛起整机——冗余这件事，最终要落到这一颗模块上才算闭环。所以巡检时看 PSU 的双路指示灯，是设施与 IT 两边都该有的基本动作：一盏灯灭了机器不会停，但冗余已经没了，再出一路故障就是停机。

[待供料 Q6：以作者值班或工作过的机房为例，跟着一度电实地走一遍——市电从哪进、每站设备在现场的实际叫法、日常要看什么表和什么灯、哪一站作者处理过问题。本段等供料后成文，替换或充实上面的通用链路，现不代写。]

把六站连起来再说一遍：市电进线、变压、UPS、分配、柜内 PDU、服务器 PSU。链条上任何一站出问题，表现都一样：服务器断电。所以供配电设计的全部心思，就是让任何一站出问题时电还能绕过去、或者有另一套顶上来。这套心思有它自己的语言，就是下一节的主题。

## 4.2 冗余的语言

外行看供配电方案，先看到的是设备清单；内行先看的是一串字母：N、N+1、2N。这串字母是这个行业报价、招标、验收时共同的语言。

N 的意思是「刚好够用」：负载需要多少容量，就配多少容量，一台不多。N+1 是在刚好够用的基础上多备一台同规格的容量组件——比如负载需要五台 UPS 模块，配六台，任何一台坏了或停下来保养，剩下的五台照样扛住满负荷。2N 是整套系统复制一份：两套完全独立、各能独立承担全部负载的系统并行运行，互为备份。再往上还有 2(N+1)，两套系统各自内部还带一份冗余，价格也跟着再上一层。还有一种折中做法叫分布式冗余：以三套系统为例，设备按组分配，每组双电源设备的 A 路与 B 路分别取自其中两套不同系统（甲组取一、二套，乙组取二、三套，丙组取一、三套，交叉着来），任何一套系统退出，负载由其余两套分担，在可用性与造价之间取平衡。入行先掌握前三种即可。

冗余要花多少钱，规律很直白：每往上走一级，设备投资大致是成倍往上跳，而换来的可用性提升越来越边际。所以冗余等级从来不是越高越好，而是拿业务的中断代价来换算的：一次断电损失多少钱、多久能接受停一次，这才是冗余等级的定价公式。金融交易系统愿意为最高一级买单，一家小公司的内部机房则没有理由。入行者要建立的判断是：看到任何一座机房的冗余配置，先问它承载的业务值多少钱，而不是先评价它高级不高级。

把这套语言标准化的人是 Uptime Institute，它的 Tier 分级是行业最通用的可靠性标尺，从 I 到 IV 四级（来源见引用登记 4-1、4-2）。Tier I 是基本型：单路供电、没有冗余组件，维护和故障都意味着停机。Tier II 在关键组件上做到 N+1，有备件、没备路，分配路径仍是单条。Tier III 的关键词是「可并行维护」：多条分配路径，任何组件、任何一段路径都可以停下来检修而不用中断业务。Tier IV 再加一条「容错」：任何单点故障都不能影响业务，两套系统同时在线互为备份。四级的可用性百分比在行业里流传着一组引用值——99.671%、99.741%、99.982%、99.995%，折合年停机约 28.8 小时、22 小时、1.6 小时、26 分钟；必须提醒：这组数字是行业沿用多年的推算值，Uptime 现行 Tier 标准只定义拓扑结构，并不给任何一座机房承诺可用性百分比，看到有人拿这组数字当 SLA 保证，要多问一句出处（来源见引用登记 4-2）。

用这套标尺时有三句话要记住。第一，Tier 描述的是拓扑结构——路径与冗余的先天设计，不是对运营水平的打分；一座 Tier III 设计的机房，如果运维混乱，实际停机完全可以超过 Tier II 的同行，Uptime 自己的年度事故分析反复指出，多数严重中断与人为操作失误有关，设计只是底子（此点终审时以其公开摘要复核）。第二，真正的 Tier 认证要经过 Uptime 的设计与建造审查，自称的等级在商务谈判里要打折扣看。第三，国内语境里常听到的国标 A/B/C 级与 Tier 大致对应但不是同一套标准，跨语境沟通时要先对齐说的是哪一套，避免鸡同鸭讲。

落到机柜这一层，冗余语言有个最常见的实操形态：A/B 双路。双电源服务器的两颗 PSU，一颗接 A 路、一颗接 B 路，两路来自不同的 UPS 系统、不同的配电路径。双路有两条铁律。第一条是接线：巡检与上架验收时逐柜核对双路接入，是低级错误最集中的地方——两颗 PSU 插到同一路上，机器照样跑，冗余是假的，直到那一路出事才一起停，这一幕在第 6 章讲上架验收时还会出现。第二条是负载率：正常时 A、B 两路各带一半左右，任何一路的日常负载率都要压在五成以下并留出余量——因为一路退出时，另一路要瞬间独自接住全部负载；两路平时各带六成，一路断电，另一路立刻过载跳闸，冗余反而成了连环事故的引线。

## 4.3 柴油发电机与最后防线

前面说 UPS 的电池只撑分钟量级。市电若是长时间中断，接棒的是柴油发电机——整座数据中心最后一道、也是唯一能以小时和天为单位供电的防线。

柴发的接管靠自动转换开关 ATS 与机组控制系统配合完成，时序比外行想的更有讲究。市电一失，系统不会立刻启机，而是先等一个短暂的确认延时——电网的小幅闪变（俗称晃电）很常见，为几百毫秒的波动就启动一次柴发，既磨损机器又制造风险。延时确认市电真的没了，才发启动信号：柴发加速、建立电压与频率，多台机组还要先同步并机，然后 ATS 才把负载切到柴发侧，大型设施还会分批阶梯加载，避免全部负载一瞬间压上。整个过程以秒计：应急电源标准 NFPA 110 的 Type 10 口径要求 10 秒内恢复供电，但那主要对应生命安全类负荷；数据中心的大型机组、尤其多机并联系统，从启机到并机带载通常更长，设计时按自家系统的实测时序算账，不能直接套 10 秒（来源见引用登记 4-3）。UPS 撑的正是这段空窗。市电恢复并稳定后，系统再切回去、柴发空载冷却停机。这一整套动作要求全自动，因为真正的市电中断从来不挑上班时间。

柴发系统的第二个关键词是油料。发电机本身只是一台大柴油机，能跑多久取决于油箱里有多少油：机旁的日用油箱管眼前，地下或地面的主储油罐管续航，设计目标从十几小时到数天不等，取决于设施等级与补油的后勤安排，终审时按具体标准口径再定版。油料还要管质量：柴油久存会变质、进水、长微生物，定期检测与循环更换是固定动作。这类细节平时不起眼，中断那一刻全部会变成实际后果。

第三个关键词是测试。柴发是典型的「养兵千日」设备，长期静止的机器最不可靠，所以行业通行做法是把它写进固定测试制度：定期自动或手动启动空载/带载运行，检查启动电池、冷却液、机油、皮带与告警；仅空载低速运行还不够，柴油机长期轻载会产生积碳与未燃尽燃料堆积（业内称 wet stacking），所以还要按标准做负载测试：NFPA 110 对月度测试的通行口径是带载不低于铭牌额定功率的 30%（或达到制造商要求的最低排气温度），达不到的机组要另行安排负载箱（load bank）补充测试，把负荷真拉上去跑够时长（见引用登记 4-3 与 4-4）。最高规格的测试是模拟真实中断：直接切断市电进线，让 ATS、柴发、UPS 按真实时序走一遍——敢不敢做、多久做一次，很大程度上反映一支运维队伍对自己系统的信心。

[待供料 Q7：作者亲历的柴发相关部分——所在机房的测试制度（频率、带载方式、谁在场记录什么）、有没有经历过真启动或切换事件、测试中出过什么问题。本段等供料后成文，现不代写；4.4 节的配电事件实录与本题同源，供料时一并讲述即可。]

对入行者，柴发这一节的实操含义很具体：柴发巡检与测试是新人最容易被派到的设施任务之一，也是最容易流于签字的任务。把每一次测试当真——听启动声音、看带载曲线、核油位与告警记录——是设施方向的基本功。第 10 章讲运维日常时，还会回到测试制度与值班的关系。

## 4.4 配电事件实录（脱敏案例）

[待供料 Q7：一次配电相关事件的完整处置——PDU 跳闸、UPS 切换、柴发启动或测试异常均可。编辑框架已备，供料成文时按此顺序展开：先写现象（什么告警先响、监控上先看到什么、现场有什么声光变化）；再写第一判断（先排除了什么、为什么先查这一处）；然后写动作链（谁到场、按什么顺序动手、哪一步是决策点、升级求助发生在何时，并写清与监控值班/NOC 及业务侧的协同决策点——是否切流或降额、处置期间机房温升的安全裕度还剩多少）；最后写收尾（恢复用了多久、根因是什么、事后改了哪条流程或加了哪个检查项）。全部口径脱敏：不出现站点、客户与具体时间，只留可迁移的判断方法。本节在供料到位前不代写、不虚构。]

## 4.5 母线槽时代

4.1 节留了一个岔口：电从 UPS 出来往机柜分，传统走列头柜加支路电缆，新的走母线槽。这一节把两种形态摆在一起比，因为它正好是观察这个行业变化的一个切片：配电正在从「工程活」变成「产品活」。

先说传统形态。列头柜（RPP）立在机柜列的端头或附近，电在柜内被拆成几十路上百路支路，每一路由一根电缆拉到对应机柜。它的好处是技术成熟、单价直观、任何电工队伍都会做。它的代价藏在变化里：机柜布局一动、单柜功率一涨，就要重新拉电缆、重新配支路，施工要在带电运行的大厅里进行，计划、审批、风险一样不少；地板下或桥架里的电缆越积越多，还会反过来堵住下送风的气流。布局稳定、密度不涨的环境里，这些代价可以接受；布局年年变的环境里，它就成了每次变更的摩擦力。

母线槽换了一种拆法：一条封闭着铜排或铝排的槽道沿整列机柜上方走过，相当于把配电干线直接铺到了每台机柜头顶。机柜要用电，就在正上方装一个取电单元，插进槽道取电，再用短电缆垂直到柜顶。行业媒体近年的对比分析归纳过这种形态的几项长处（来源见引用登记 4-5）：取电点位置不固定，机柜增减与迁移不用改干线；列头柜的占地省出来还给 IT 机柜；支路保护就装在取电单元里，故障定位一眼看到柜顶；扩容可以按列、按段分期上，不必一次把终期容量买齐。

但母线槽不是免费的升级。它有三笔账要算清。第一是先期造价：槽道本体加取电单元，通常比同容量的列头柜加电缆方案贵，前期多花的钱要靠后期变更次数摊回来，布局越稳，这个投资越不划算。第二是故障点换了位置：电缆方案的风险分散在上百个接头里，母线槽方案把风险集中到槽道的接头与每个取电单元的插接质量上，安装时接头力矩、相位核对出了错，影响的是整列。第三是容量上限两边都有，只是卡住的方式不同：母线槽的额定电流在安装那天就封顶了，单柜密度大涨（比如走向第 3 章那种 100 千瓦量级的液冷机柜）时，当年选的槽道规格可能整段不够用，要换就得整段换；而电缆方案到了这种电流量级，单根截面、多根并联、桥架空间与弯曲半径会同时爆掉，同样没有腾挪。两种形态都怕「密度跳变」，区别只在改造成本的形状。选型时真正要算的，是全生命周期账：先期造价差多少、预计变更多少次、每次变更的施工与停机风险值多少，算完再下注未来哪种变化更可能发生。

还有一条安全红线必须写明：部分厂家宣传取电单元可带电插拔，但大电流下带电插拔有电弧闪络风险，多数严格执行的现场规范要求停电或按专门的带电作业程序操作，新人切勿把宣传口径当操作许可。

现场的真实图景通常是混搭：老楼改造受层高与承重限制继续用列头柜，新建高密度大厅倾向整列母线槽，同一个园区两种形态并存许多年。对从业者的含义是两种活都要会：电缆方案考验的是拉线、配支路、做标识的耐心，母线槽方案考验的是取电单元的选型核对、插接检查与带电操作的规范。工具变了，对「接错一路就停一柜」这件事的小心没有变。

[待供料 Q8：作者在现场用过两种形态后的实在比较——母线槽与列头柜各自出过什么问题、哪一种的什么坑最出乎意料、日常巡检各看什么。本段等供料后成文，现不代写；上面的公开对比供作者回来印证或推翻。]

走完这一章，电的链条就闭环了：从电网进来，被稳住、被备份、被分配、被算账，最后进到一颗电源模块里变成计算。但电只要流动就会变成热，下一章的任务，是跟着这一度电转换出来的热量，再走一遍它离开机房的路。

（本章完。正文汉字 4,459 字（改稿后实测，不含待供料占位、编辑框架与登记表）。待补：4.1 现场段落供料 Q6 成文、4.3 测试制度段落与 4.4 实录供料 Q7 成文、4.5 现场比较段落供料 Q8 成文；待审：交叉审一轮已改后，引用回源复核（Uptime Tier 官方页、NFPA 110 条款口径）再入 staging。）

---

## 引用登记（第 4 章）

| # | 来源（作者／机构） | 年份 | 引用方式 | 用于小节 | 核校状态 |
|---|---|---|---|---|---|
| 4-1 | Uptime Institute，Tier Standard: Topology 与 Tier 分类公开介绍页（四级拓扑、并行可维护与容错的定义口径） | 现行版 | 转述 | 4.2 | 批 14（2026-10-19）复核通过：四级拓扑、Tier III 并行可维护、Tier IV 容错定义与 Uptime 公开说明及多家转述一致 |
| 4-2 | TechTarget 等公开技术媒体对 Uptime Tier 分级的综述（各级预期可用性 99.671%/99.741%/99.982%/99.995% 与年停机时长的通常引用值） | 2024-2026 | 转述（具体数字） | 4.2 | 正文已按 Gemini 交叉审意见改写：注明为行业推算引用值、Uptime 现行标准只定义拓扑不承诺百分比；批 14（2026-10-19）复核通过：99.671%/99.741%/99.982%/99.995% 与年停机约 28.8 小时/22 小时/1.6 小时/26 分钟在多家公开资料中逐项一致，且 Uptime 公开说明旁证其已于 2009 年从 Tier 标准删除 expected downtime、现行标准不给等级指派可用性预测，正文提醒准确 |
| 4-3 | NFPA 110，应急与备用电源系统标准（Type 分类与恢复供电时间口径、月度测试与负荷要求框架） | 现行版 | 转述 | 4.3 | 标准正文付费，本稿只用公开摘要与行业转述口径，未引条文原文；正文已按交叉审意见收紧 Type 10 的适用范围表述；批 14（2026-10-19）复核通过：公开解读一致，Type 10 口径为 EPS 在 10 秒内接受负荷（含冷启动测试要求），正文将其限定于生命安全类负荷、数据中心按自家实测时序算账的收紧表述成立 |
| 4-4 | NFPA 110 公开解读资料（月度带载测试的负荷比例、负载箱补充测试与柴油机轻载湿堆积 wet stacking 的说明） | 2025-2026 | 转述 | 4.3 | 批 14（2026-10-19）复核通过：多份 NFPA 110 公开解读一致——月度运行至少 30 分钟、带载不低于铭牌 kW 的 30% 或达制造商最低排气温度、达不到须另行负载箱补充测试、柴油机轻载湿堆积（wet stacking）机理，与正文逐项一致；标准付费原文逐字条文号终审可选 |
| 4-5 | Data Center Dynamics，Busway vs remote power panels 对比分析（母线槽取电灵活性、列头柜变更成本与占地等对比口径） | 2025 | 转述 | 4.5 | 批 14（2026-10-19）回 DCD 原文页复核通过：取电点不固定可迁移、RPP 位于大厅地面占地且扩容需新增布线与保护并可能扰动运行环境、母线槽可分期按需扩容、减少地板下线缆拥堵有利气流，与正文 4.5 归纳逐项对位 |
| 4-6 | 素材 S26/S27（OCP 开放规范与 TIA-942 公开概述，《素材盘点》第五部分） | — | 背景参考 | 4.1、4.5 | 正文未引具体条款，无待核数字 |
