# 第 5 章 制冷：从风冷到液冷，PUE、ASHRAE 热指南与 CDU

> 状态：初稿 v1.1（2026-10-17 滚动生产批 4，Gemini 交叉审一轮已改，另经人工三角色审；见审稿记录-批4 与同目录审稿文件夹的第 5 章 Gemini 审稿）。5.1、5.3 为公开资料口径成文；5.2 先写公开口径部分，现场段落需作者供料 Q9；5.4 先写公开口径部分，现场段落待供料 Q10；5.5 为脱敏案例节，全节等供料 Q11 后成文，现只留编辑框架。所有具体数字均已登记来源，终审回源复核后再定稿。
> 本章定位：第二部分第 2 章，承第 4 章供配电。目标：读者合上这一章，能顺着热量从芯片走到室外，把冷热通道、ASHRAE 包络、PUE 三套话说清，并对液冷机房多出来的那套水系统有基本概念。

---

## 5.1 热从哪里来、到哪里去

第 4 章跟着一度电走完了全程。电的旅程终点不是消失，而是变质：进入服务器的电能，除极小一部分变成光信号离开机房外，几乎全部最终变成热。一柜 10 千瓦的设备，就是一柜 10 千瓦的电暖器，只不过它在发热的同时顺便做了计算。制冷系统要维持的热平衡很简单：同一段时间里，搬走的热必须等于产生的热。搬运能力一旦低于发热速率，多出的热就留在设备和空气里，温度持续上升，设备先降频自保、再报警、最后关机。

跟着热量走一遍它的出路，先走大型设施最常见的冷冻水路线。第一段在芯片表面：CPU、GPU 工作时发的热先传给贴在上面的散热片或冷板，服务器风扇把风从机箱前端吸入，掠过发热部件，从后端排出。传统风冷服务器的排风比进风高出约 10 至 15 摄氏度是常态，高密度计算节点还要更高，这个温差就是单机层面搬热的证据。第二段在机房里：排出的热风汇进热通道，被精密空调吸走。第三段在空调内部：热风掠过盘管，热量交给盘管里的冷冻水，变凉的空气再送回冷通道。第四段在冷冻水系统里：被加热的冷冻水回到冷水机组，热量在那里被制冷剂循环带走，交给冷却水。最后一段在室外：冷却水把热带到冷却塔，靠水的蒸发把热散进大气。这条链是串联的，任何一段能力不足，热量就积在它前面，表现为那一段之后的温度整体抬升。

路线不止这一条。自带压缩机的直膨式空调（下一段的 CRAC）没有冷冻水和冷却塔这两段：热量在空调内交给制冷剂，直接送到室外冷凝器散掉。冷水机组也有风冷式，省掉冷却塔、改用室外风机吹散热。还有干冷器：一个闭式盘管加风扇，管里的水（常加乙二醇防冻）靠室外空气冷却，它的理论极限是室外干球温度（实际出水温度还要高出几度）；冷却塔靠蒸发，能把水温压到接近湿球温度，比干球更低——这是两种室外散热方式的本质差别，5.4 节讲液冷的设施侧时还会用到。

这条链上有两个站位概念先要立住。第一个是冷热通道：机柜成排摆放时，所有机柜的前门朝向同一条通道，空调冷风只送进这条冷通道，设备从前门吸冷风、从后门把热风排进热通道，两条通道背靠背交替。讲究一些的设施把冷通道或热通道用门和顶板封起来（通道封闭），让冷风除了穿过设备没有第二条路可走。第二个概念是两种最常见的浪费：回流，热风绕过空调、从机柜顶部、侧面或空着的 U 位窜回冷通道，抬高设备进风温度；旁通，冷风没穿过任何设备就直接回到空调，制冷量被白白浪费。风冷机房的日常管理，一大半就是在堵这两种浪费，5.2 节细讲。

空调本身分两种形态，新人常听混。CRAC 是自带压缩机的机房空调，自己制冷、自己吹风，相当于一台放大的工业空调；CRAH 没有压缩机，只有风机和盘管，冷量来自冷水机组送来的冷冻水，它更像一个带风扇的换热器。大型设施以 CRAH 加集中冷站为主，小型机房和改造项目里 CRAC 更常见。制冷的源头设备——冷水机组、冷却塔、水泵、管路——合称冷站，是机房里除供配电之外第二套重型机电系统，第 10 章讲运维时会再碰到它的巡检与测试。

机房到底该多冷，由 ASHRAE TC 9.9 的《热指南》（Thermal Guidelines for Data Processing Environments）给出行业通行的答案（来源见引用登记 5-1）。它的核心是两个包络。推荐包络：设备进风温度 18 至 27 摄氏度，A1 到 A4 各类设备统一——注意，量的是设备进风口的温度，不是机房墙上温度计的读数，更不是空调的送风设定值，两者可以差出好几度。允许包络比推荐宽得多，按设备等级分开：A1 级进风允许 15 至 32 摄氏度，A2 级 10 至 35，A3、A4 级上限放宽到 40、45 摄氏度，但湿度边界仍在：推荐包络的露点上限为 15 摄氏度，露点也有下限。露点是空气里水汽开始凝结的温度线：任何表面——冷水管、盘管、冷板——温度低于当时空气的露点，水汽就在它上面凝成水。湿度因此两头都有祸：太干，静电放电的风险上升，人走过机房拉一下机柜门就可能出事；太湿，冷表面凝露、金属件腐蚀。老一辈机房把温度压在 20 摄氏度甚至更低、当冷库一样跑，很大程度上是热指南收紧之前的习惯；指南逐版把推荐上限抬到 27 摄氏度，背后的账是能耗——送风温度每抬高一点，压缩机少干一点活，能用室外冷空气免费制冷的小时数也多出一截。

免费制冷（节能器，economizer）值得单独点名：当室外空气足够凉时，直接引入过滤后的室外冷空气（风侧），或让冷却塔的水不经过冷水机组直接换热（水侧），制冷系统的大电耗部分就可以停机或降载。高纬度、高海拔地区一年里能用上免费制冷的时间可达大半年，这也是第 3 章说选址逻辑变化时，气候第一次成为硬通货的原因。包络放宽一度，免费制冷的窗口就长一截——ASHRAE 包络、选址、能耗这三件事，在这里是同一笔账。

## 5.2 风冷的基本功

[待供料 Q9：作者在风冷机房日常最常做的制冷相关动作、哪件小事新人最容易忽略且后果最明显。本节先写公开口径的基本功清单，现场段落等供料后成文，现不代写。]

风冷的基本功有个共同点：都不贵，都靠手和眼睛，效果却经常比换一台大空调更直接。入行先把这几件做熟。

第一件是盲板。机柜里没有装设备的空 U 位必须用盲板封住。少一块盲板，热通道的热风就从这个洞直接灌回冷通道，正对着洞口的设备进风温度立刻抬升。盲板是机房里最便宜的部件，也是巡检时最常见的缺失项：设备下架时随手拆掉，上新设备时忘了补回，空位就一直敞着。

第二件是封堵。地板上为走线开的孔、机柜底部与地板之间的缝隙，都要用毛刷封条或盖板堵住，否则冷通道的冷风从地板下直接漏走，还没到设备面前就损耗掉。穿孔地板砖的位置同样有讲究：只铺在冷通道里，铺到热通道或机柜背面，等于把冷风直接送给空调回风口。

第三件是别让空调互相打架。老机房里常见的荒唐景象是：一台空调在制冷降湿，隔壁一台在加热加湿，两台机器对着干，电费照付、温湿度还控制不住。多台空调必须联网群控、统一设定，谁在干活、谁在待机，要有主有从。温度传感器装在哪里也决定控制的准头。这里要分清两种情形：做了热通道封闭的系统，热通道本身就是一个均匀的高温区，按空调回风温度（即热通道温度）群控是标准做法，没有问题；问题出在通道开放、冷热掺混的老机房——那时回风温度是被掺混出来的平均数，管的是空调自己的感受，设备进风口的真实温度可能早就超标。判断一座机房的控制可不可信，先看它测的是不是设备进风这一关。

第四件是理解风扇的账。按风机相似定律，风量与转速成正比，风机功耗与转速的三次方成正比——转速降两成，功耗降到原来的一半左右（0.8 的三次方约为 0.51）。所以让风机变频、低速、按需供风，比让它全速空转省得多；反过来，气流组织越乱，风机就要转得越快去硬压，电费先替管理混乱买单。

把这四件连起来看：风冷的功力不在设备清单上，在通道里有没有漏、回风顺不顺、传感器说的是不是实话。一个测量习惯值得新人尽早养成：手持测温仪或红外热像仪沿冷通道走一遍，逐柜看进风温度，把读数和监控系统里的数字对一遍。监控说一切正常而你的手背觉得某列明显发热时，先信手背，再去查传感器是不是装错了位置或已经漂移。热点从来不是平均数问题——机房平均温度再漂亮，一柜设备的进风超标，那一柜就在烧自己的寿命。

## 5.3 PUE：一个数字背后的门道

衡量一座数据中心制冷与供配电总开销的通行指标是 PUE（Power Usage Effectiveness，电能利用效率），由行业组织 The Green Grid 于 2007 年提出，后来写入 ISO/IEC 30134-2 国际标准（来源见引用登记 5-2）。定义只有一行：

PUE ＝ 设施总耗电 ÷ IT 设备耗电

总耗电在电网进线处量，IT 耗电的量取点则分等级：量在 UPS 输出端最粗，量在配电末端（PDU 输出）居中，量到 IT 设备输入端最细（ISO/IEC 30134-2 按测量点分级）。量得越靠上游，分母里混进的配电损耗越多，PUE 读数越好看——这正是下面第一个坑的来源。分子分母都取同一段时间的电量。总耗电 200 万度、IT 用了 100 万度，PUE 就是 2.0，意思是每给计算本身用一度电，就要另付一度电给制冷、配电损耗、照明这些伺候它的开销。理论下限是 1.0，那意味着一度电都不浪费——现实里不存在，只能逼近。

行业现在站在什么位置，有两组可核的数字。Uptime Institute 2025 年全球调查（样本 681 家运营商）的加权平均 PUE 是 1.54，而且这个数字已经连续六年基本原地踏步：2007 年行业平均约 2.5，靠气流组织、电气优化这些便宜手段很快降下来，2014 年到 1.65，此后十余年只挪到 1.54（来源见引用登记 5-3）。另一端是 Google 公布的自有数据中心机队口径：2025 年全机队过去十二个月平均 PUE 为 1.09（来源见引用登记 5-4）。1.54 与 1.09 之间的差距，主要是规模、气候、自研设备与满负荷率的差距，不是把空调设定改低两度就能追上的；Uptime 同一调查里，20 兆瓦以上的大型设施平均约 1.44，新建五年的设施平均约 1.48，也印证了这一点。

PUE 有用，但它的坑和它的名气一样大，入行者必须能说出至少四个。

第一，口径坑。分子算到哪、分母量到哪，各家可以不一样：办公区、食堂算不算进总耗电，IT 耗电量在 UPS 出口还是机柜 PDU，数字可以差出零点几。拿两家的 PUE 直接比，先问口径，再问数字。

第二，时间坑。PUE 随季节和负荷大幅波动：冬天有免费制冷、瞬时值好看，夏天满负荷时难看。用一个季度的瞬时值对外宣传，是行业里心照不宣的做法。能作数的只有全年十二个月的加权平均，也就是 Google 用的 TTM（过去十二个月）口径。

第三，分母悖论。PUE 只管设施开销的比例，不管 IT 本身干活的效率。一台老服务器风扇全速、电源转换效率低，IT 耗电涨上去，分母变大，PUE 反而变好看，总耗电明明增加了；反过来，把服务器换成高效新型号，IT 耗电降下来，制冷开销一时降不动，PUE 短期可能变差，总账却实实在在省了电。只盯 PUE 优化，会出现越优化越费电的怪事。所以 PUE 必须和 IT 本身的利用率、单位算力的耗电放在一起看，它从来不是单独成立的指标。

第四，盲区。PUE 完全不管水。靠蒸发冷却把 PUE 做低的设施，可能在大量耗水——衡量水的对应指标是 WUE（用水效率，年用水量除以 IT 耗电，单位升/千瓦时），在缺水地区，PUE 与 WUE 经常只能保一个。同样不在 PUE 视野里的还有电的来源干不干净、碳排放多少。所以「PUE 低就是先进」这句话只对了一半：它只证明设施开销的比例低，不证明这座设施总体上省资源，更不证明里面跑的算力有用。

对从业者的实际含义：PUE 是设施团队的成绩单，日常工作里调设定、堵漏、排免费制冷窗口，都会反映在这个数字上；但汇报和比较时，把口径、周期、负荷率三件事说全，是职业操守，也是防止被这个数字反过来耍的基本功。液冷之所以被寄予厚望，一部分原因正是它能把制冷开销这一项压到风冷够不着的水平——但那是下一节的话题，而且液冷省下的电，有一部分要还给泵和 CDU 这套新开销，账要算全。

## 5.4 从冷板到浸没：液冷路线图

[待供料 Q10：作者第一次接触液冷机柜（冷板或浸没）的经过、上手时最紧张什么、现场防泄漏与防出错的办法。本节先写公开口径的系统结构，现场段落等供料后成文，现不代写。]

第 3 章已经把结论给了：房间级风冷在单柜十几千瓦就开始吃力，辅以列间空调、通道封闭等强化手段还能再往上推，越过约 50 千瓦后纯风冷不再现实，液冷成为必答题，路线以冷板先行、浸没后备。这一节把冷板式液冷的系统结构拆开，因为它是未来十年设施与硬件两边人都要打交道的东西。

冷板式液冷有两条水路，中间隔着一台 CDU（冷却液分配单元）。内侧一条叫技术冷却系统（TCS）：冷却液从 CDU 出发，经柜背或柜内的歧管分到每一块冷板，冷板贴在 CPU、GPU 上把热量收走，回水再汇集回 CDU。外侧一条是设施水系统（FWS）：由设施侧把水送进 CDU，在 CDU 内部的板式换热器里把内侧的热量接走，再送回设施侧处理。这里有个关键差别不能讲错：液冷能容忍高得多的设施供水温度——ASHRAE 给液冷设备划了 W 类包络，供水温度上限按等级可到 32、45 摄氏度甚至更高，而不是传统冷冻水的七到十二度。水温高带来两个直接结果：一是设施侧一年里有很长时间可以靠干冷器或冷却塔直接散热、完全不用开冷水机组，这正是 5.1 节免费制冷在液冷时代的放大版，也是液冷省电的主要来源之一；二是温水进机柜区域，管路表面温度高于空气露点，凝露风险反而比低温冷冻水方案小。两条水路只在换热器里隔着金属板交换热量，水体本身不混合。这样分开的原因是水质：芯片侧的水路管径细、冷板流道更细，对水质的要求近乎苛刻——电导率、酸碱度、微生物、颗粒物都要受控，一点腐蚀产物或菌膜就能堵住流道、烂穿管壁；设施侧是大管网的工业水，两个世界的水不能直接通。CDU 因此不只是一个泵站，它同时是换热器、水泵（通常做冗余）、过滤、水质监测与控制的大脑，是液冷系统里新的关键设备，它的巡检与维护方式接近一台小型冷站。

柜内这一段有几个现场必须认识的部件。歧管是沿机柜竖直方向的水路总管，把冷却液分到每个托盘、再把回水收回来；快接头（QD）连接托盘与歧管，合格的快接头在断开时两端自封、只允许极微量残液，托盘才能像抽屉一样抽出来维护——代价是快接头流道细、局部阻力大，一柜几十个快接头的压降累积起来，是 TCS 水泵功耗与选型必须算进去的一笔账；冷板与芯片之间的导热界面材料、冷板的平整度与压紧力，直接决定结温——这一段其实已经跨进了第 6 章服务器硬件的地界，设施与硬件的分工在液冷时代是模糊的，这正是两边人都要懂一点对方活的原因。

还有一条边界必须写清，否则新手会以为上了冷板就可以不管风：冷板只贴在 CPU、GPU 这类最高热流的芯片上，通常带走整机约七到八成的热（来源见引用登记 5-5）。内存、供电模块、网卡、电源的余热仍然散进空气，冷板机房必须保留风冷系统处理这部分残余负荷，5.2 节的气流组织基本功在液冷机房一条都不少，只是量级变了。只有浸没式是例外——它把几乎全部热量交给液体，那是另一个形态，下文单独说。

液冷最怕什么，答案没有悬念：漏。水路进了电气环境，泄漏处置是全套新功课。防线是分层设的：CDU 监测供回水压力与流量，两者对不上就是漏的信号；机柜与管路下方布漏水检测绳，沾水即报位置；服务器托盘一级还有液位与湿度传感。维护动作也因此多了一套规矩：抽托盘前先关对应支路、接液盘就位、断开快接头后先验封再移动。这些动作的细化版本等 Q10 供料后补进现场段落，这里先立一条总原则：液冷系统里任何一次带压操作，先想清楚漏出来会淌到哪里，再动手。

冷板之外还有两个形态要认识。其一是后门换热器（RDHx）：一块水冷盘管门装在机柜后门上，热风在离开机柜前先被它截一遍，机房层面可以接近热中性。它是风冷向液冷过渡的中间形态，改造存量机房时常用，不动服务器、只动柜门。其二是浸没式：第 3 章已交代其上限与运维代价，这里只补一句设施视角的账——浸没把几乎全部热量交给液体，机房可以不要冷通道、不要 CRAH，但要多出一整套液体储存、过滤、吊装维护的场地与流程，是另一座工厂，不是原有机房的升级件。

液冷还打开了一扇风冷时代没有的门：余热利用。风冷排出的热风只有三十几度，品位太低，只能散进大气；液冷的回水温度可以做到四五十度甚至更高，这样的热水可以接入市政供暖或园区热水系统，欧洲已有园区在这样做。对入行者，这意味着制冷工作的内容正在变化：过去是把热散掉，今后一部分岗位要处理换热站与热网接口。这一块行业案例还不多，本书只记方向，不展开。

## 5.5 热点事件与处置（脱敏案例）

[待供料 Q11：一次过热或热点事件的完整经过。编辑框架已备，供料成文时按此顺序展开：先写发现信号（DCIM 或动环告警先响、还是服务器 BMC 先报风扇满速与降频、还是巡检体感发现）；再写定位过程（如何从一片告警收敛到具体机柜：查进风传感读数、热像扫描、核对该柜近期变更——新上高密度设备、盲板缺失、通道门未关、地板砖错位、对应 CRAH 故障或阀门状态）；然后写处置动作链（先动的临时措施是什么、为什么先动它，负荷要不要迁移或降载、与监控值班及业务侧如何协同，处置期间其余机柜的温升裕度还剩多少）；最后写收尾（从发现到恢复用了多久、根因定性、事后加了哪个检查项或改了哪条巡检路线）。需要特别交代的背景：高密度机房失去制冷后进风温度以分钟计上升，处置的时间窗与传统机房完全不同——这一点要在案例里用作者亲历的数字或体感写实，不用行业通稿数字。全部口径脱敏：不出现站点、客户与具体时间。本节在供料到位前不代写、不虚构。]

走完这一章，热的链条也闭环了：电从电网进来做功，变成热，再被五段接力送回大气。电和冷这两套系统合起来，就是设施侧的全部家当。下一章把视线收回机柜里面：服务器本身是怎么从一堆零部件变成整柜交付的，那是作者另一条工作线的主场。

（本章完。正文汉字 5,112 字（改稿后实测，不含待供料占位、编辑框架与登记表）。待补：5.2 现场段落供料 Q9 成文、5.4 现场段落供料 Q10 成文、5.5 实录供料 Q11 成文；待审：引用回源复核已于批 15（2026-10-19）全部通过（ASHRAE 第 5 版包络与湿度口径、ISO/IEC 30134-2 分级、Uptime 2025 原文、Google 效率页），待全书口径终审对齐后入 staging。）

---

## 引用登记（第 5 章）

| # | 来源（作者／机构） | 年份 | 引用方式 | 用于小节 | 核校状态 |
|---|---|---|---|---|---|
| 5-1 | ASHRAE TC 9.9，Thermal Guidelines for Data Processing Environments（推荐包络进风 18–27°C；允许包络 A1 15–32°C、A2 10–35°C、A3/A4 上限 40/45°C；推荐露点上限 15°C） | 现行版（第 5 版） | 转述 | 5.1 | 批 15（2026-10-19）回源复核通过：温度包络与露点上限回公开规格表逐项对位；湿度包络完整口径已查清（第 5 版推荐 RH 上限与污染试片验证挂钩、正文未写该数值不受影响）；H1 类口径已核（推荐 18–22°C、允许上限 25°C），正文未写、终审可选补；单机温升 10–15°C 回 Stulz 厂商技术文逐字对位；液冷 W 类第 5 版改名 W17–W+、上限 32/45/>45 与正文对位。指南正文付费，逐字条文号留终审可选 |
| 5-2 | The Green Grid，PUE 指标定义（2007 年提出）；ISO/IEC 30134-2:2016（PUE 国际标准） | 2007 / 2016 | 转述 | 5.3 | 批 15 回源复核通过：回 2016 版原文表 1 与 6.2 节逐项对位（Cat 1 UPS 输出／Cat 2 PDU 输出／Cat 3 IT 设备输入）；新版草案 PDU 改称 SDE，正文引 2016 版不受影响 |
| 5-3 | Uptime Institute，Global Data Center Survey 2025（加权平均 PUE 1.54、连续六年基本持平；2007 年约 2.5、2014 年 1.65 的趋势口径；20MW 以上设施约 1.44、新建五年约 1.48） | 2025 | 转述（具体数字） | 5.3 | 批 15 回源复核通过：回 Uptime 官方报告 PDF 原文（1.54、n=681、六年持平、2.5→1.65）逐项对位，1.44/1.48 经 DCD 同调查报道印证 |
| 5-4 | Google，Data Center Efficiency 官方页（2025 年全机队过去十二个月平均 PUE 1.09，含测量边界说明） | 2025 | 转述（具体数字） | 5.3 | 批 15 回源复核通过：回 Google 官方效率页原文逐字对位（2025 年机队平均 1.09、TTM 全面口径含全部季节与开销来源） |
| 5-5 | ASHRAE TC 9.9 液冷指南与冷却技术综述（冷板捕热比例约七至八成、CDU 分隔 TCS 与 FWS 两回路） | 2021-2025 | 转述 | 5.4 | 批 15 回源复核通过：与第 3 章 3-5 同源（批 14 多源复核通过），W 类供水上限口径本批一并对位 |
| 5-6 | Open Compute Project，液冷与 CDU 相关开放规范（歧管、快接头接口口径） | 现行版 | 背景参考 | 5.4 | 正文未引具体条款数值，无待核数字（S26） |
| 5-7 | 素材 S17（Cooling-Tech-Research 自有学习仓）与 S28（The Green Grid 清单） | — | 背景参考 | 5.1、5.4 | 自有笔记与公开清单，仅作选题背景，正文未直接引用其数字 |
