# 第 6 章 机柜与服务器：从零部件到 L11/L12 整机柜交付

> 状态：初稿 v1.1（2026-10-17 滚动生产批 5，Gemini 交叉审一轮已改，另经人工三角色审；见审稿记录-批5 与同目录审稿文件夹的第 6 章 Gemini 审稿）。6.1、6.3 为公开资料口径成文；6.2、6.4、6.5 为整节框架占位，等作者供料 Q12、Q13、Q14 后成文，现不代写、不编造个人经历与数字。所有具体数字均已登记来源，引用回源复核已于批 16 完成（见审稿记录-批16）。
> 本章定位：第二部分第 3 章，承第 4 章供配电、第 5 章制冷。目标：读者合上这一章，能把一台服务器拆成一张零部件地图、叫得出每个部件的名字和作用，并理解标签、线缆、料号这三件不起眼的小事为什么能决定一条产线的生死。

---

## 6.1 拆开一台服务器

前面两章看的是机房怎么伺候设备：电送到柜顶，冷送到柜门。这一章把柜门打开，看设备本身。

先立一个单位。机柜的高度按 U 计量，1U 是 44.45 毫米（来源见引用登记 6-2）。传统机架按 19 英寸的立柱安装宽度设计（机箱本体宽约 44 厘米），设备像抽屉一样一层一层插进去，一台 1U 服务器就是一台扁扁的金属盒子，高度不到 4.5 厘米，里面却要塞进一台完整计算机的全部家当。所谓拆开一台服务器，就是把这只盒子里的东西按功能认全。

从计算核心说起。CPU 是通用计算的大脑，负责跑操作系统、调度和逻辑运算，一台服务器通常有一到两颗。过去十年服务器的头条位置让给了 GPU：AI 训练和推理靠的是成千上万个简单核心同时算同一类矩阵运算，GPU 正是为这种活造的，功耗也一路涨到单卡千瓦量级，第 3 章已经交代过。CPU 和 GPU 不是谁取代谁的关系，是一台机器里的分工：CPU 负责把活拆好、喂过去、收结果，GPU 负责把活干完。选型时说的几路 CPU、几张卡，指的就是这个配比。

计算核心旁边是存取数据的部件，而且不止一层：离核心越近越快、越贵、容量越小。最里面一层是封装在 GPU 芯片旁边的 HBM（高带宽内存），靠得极近、带宽极大，大模型的参数就装在这里，它装不下的模型根本跑不起来，单颗 GPU 旁的容量已到一两百 GB 量级。往外一层是插在主板内存槽上的 DDR 内存条（DIMM），容量大得多、速度慢一截，是 CPU 的工作台。这两层是内存。再往外是本地存储：固态硬盘（SSD），现在主流形态是 NVMe 接口的盘，机箱前面板上一排可热插拔的盘位就是它们；启动盘和数据盘在新平台上越来越多地用 E1.S 这种为机架密度设计的薄条形态（形态标准见引用登记 6-3）。开机时系统从这里读，运行时数据在这里落盘。入行者要建立的直觉是：谈一台机器的「内存」先问是 HBM 还是 DDR，谈存储再说 SSD——三者的容量、速度、价格差着数量级，混着说等于没说。

托起这一切的是主板。它是整机最大的一块电路板，CPU 插座、内存槽、PCIe 插槽、各种管理芯片都焊在或插在它上面，板上的走线就是部件之间的话路。主板边缘或子卡上还有几块容易被新人忽略的小板，分量却不轻。一块是 BMC（基板管理控制器），一颗独立的小芯片，自带处理器和网口，干的是带外管理：主系统还没上电、操作系统还没装的时候，它先醒着，负责远程开关机、读传感器、看温度和风扇转速、收故障日志。机房里说「先 ping 一下 BMC」，问的就是这台机器的管理面活没活。另一块常以小板或芯片形态出现的是 CPLD（可编程逻辑器件），它管上电时序和部件之间的握手信号（行业里叫胶水逻辑）：几十路电源不是一股脑全开，而是按设计好的顺序一路一路使能、每一步收到「到位」的回信再走下一步；时序错一步，或者哪路电源的到位信号没收到，机器就卡在半路不开机。第 9 章讲故障排查时还会回到这条链上——很多「不开机」的定位，本质是在问时序走到哪一步停了。

电和风的部件占掉盒子里剩下的空间。电源模块（PSU）把机柜送来的交流或高压直流变成主板要的低压直流，通常成对配置互为冗余，坏一个不停机，抽出来就能换。风扇排成一墙（风扇墙），从机器前面吸冷风、穿过发热部件、从后面排出去，风道方向必须与第 5 章说的冷热通道一致，装反一台，整柜的气流就乱一角。高密度机器的一墙风扇全速运转时，本身就是一笔可观的电耗，这也是液冷托盘开始缩小、乃至取消风扇墙的原因之一。

网口一侧是连接的部件。普通网卡负责业务网络，高速网卡负责集群内部的互联——AI 集群里 GPU 之间交换数据的通道走的是单独的高带宽网络，物理上是另一套网卡、另一批线缆，第 7 章细讲。扩展槽（PCIe）是留给网卡、存储控制器等板卡的通用接口，槽位数量和通道数决定一台机器能挂多少外设。

把视线从单机抬到整柜，形态正在换代。传统做法是几十台独立服务器叠进一个机柜，每台有自己的电源、风扇和管理，柜级只共享配电和网络。整柜交付的做法把分工重排：计算部分做成一层层计算托盘，每层是一台没有独立外壳的「半台机器」，只有主板、加速卡和冷板；交换部分集中成几层交换托盘；供电不再靠每台机器的小电源，而是柜内一组电源架把电变成直流、经柜背的铜排（母线排）分给各层托盘；管理也收归柜级。英伟达 GB200 NVL72 是这条路线最有名的公开例子：一柜集成 36 颗 Grace CPU 与 72 张 Blackwell GPU，作为一个整体设计、制造和出售，整柜功率在 120 千瓦量级（来源见引用登记 6-1，与第 3 章引用 3-2 同源）。托盘与背板之间多用盲插连接：托盘推到底，电源、管理接口一次对接，不用人工伸手到柜内逐根接线——这是整柜形态能成立的前提。但别以为整柜形态里线缆就变少了：GPU 之间的高速连接改走柜体内部集成的铜缆背板总成，在 NVL72 上，仅这套互联就用掉数千根铜缆、总长度以公里计（来源见引用登记 6-7）。线缆没有消失，而是从人工逐根接驳变成出厂预制集成：留给现场的接口少了，柜内每一束线的公差与一致性要求却更严，单点损伤更贵——6.3 节讲的线缆问题，在整柜时代换了一种形态继续存在。

同一套零部件，装法不同，机器的性格也不同，入行要分得清几个大类。按高度和形态分：最常见的是机架式，1U、2U 的扁盒子，通用服务器多是 2U——空间够装两颗 CPU、一二十根内存和几块扩展卡，是各家云厂商的走量主力；GPU 服务器要给加速卡留散热和供电余地，常见 4U 甚至更高，盒子里大半体积给了卡和风扇。按职责分：计算节点只管算，本地盘小而快；存储节点反过来，CPU 不必强，盘位要多，一台机器塞几十块硬盘；还有专职跑网络和管理的节点，形态普通、位置关键。整柜路线的计算托盘可以看成把机架式服务器的「盒子」取消了：共用外壳、共用供电、共用管理，只留下计算本体，这是形态跟着交付方式走的必然结果。

还有一层看不见的部件要补上：固件。BIOS（或其继任者 UEFI）是主系统开机时跑的第一段程序，负责把硬件点一遍名、把操作系统请进来；BMC 有自己独立的固件；网卡、硬盘、电源都有各自的固件版本。同一台硬件，固件版本不同，表现可以像两台机器——产线上相当一部分「不开机」「认不到卡」最后查到的是固件版本不对或升级顺序错了。所以部件地图的完整版是两张：硬件一张，固件版本一张，验收和排查时两张要一起看。

最后说一个贯穿全机的设计思想：为维护而分块。电源、风扇、硬盘这些易损件都做成免工具、可热插拔的模块，机器运行中抽出坏件、推入新件，业务不停；托盘能整层抽出，盲插接口在抽拉中自动对位。数据中心的设备量以万计，任何一个部件「换起来要停机两小时」，乘以故障率就是不可接受的停机总量。部件的模块化程度，本质上是厂商对运维成本的态度，采购选型时值得单独称一称分量。

新人第一课的结论很朴素：任何一台说不出部件名字的机器，你都没法真正排查它。先认全，再谈为什么坏。

## 6.2 L10/L11/L12 是什么

[待供料 Q12：L10、L11、L12 在作者工作语境里分别指什么交付层级，一台整机柜到 L11 交付要过哪些大站，作者在每个站具体负责什么。编辑框架已备，供料成文时按此顺序展开：先给三个层级的定义与交付物形态（零部件与子组装到哪一级、单机整机到哪一级、整柜乃至多柜集群到哪一级，各自在哪个站位完成）；再写每个层级的测试站位与验收点（在哪一级查什么、哪一级的问题绝不允许流到下一级）；最后写这套层级语言对产线分工和报价口径的影响（按层级下单、按层级验收、按层级追责）。需要特别交代的背景：业内对 L 层级的命名并不完全统一，不同厂商、不同代工厂的切分点有出入，本节以作者的实际工作语境定版，并在正文里提醒读者这一层口径差异，不拿自家定义冒充行业标准。另可顺带用一句话锚定板级（主板组装与测试）与准系统级（机箱加主板加电源的裸机形态）在层级链上的位置作对比锚点，具体口径同样以供料为准。本节在供料到位前不代写、不虚构站位与职责。]

## 6.3 标签、线缆与料号

如果说 6.1 讲的是机器的硬件本体，这一节讲的是它的身份与连接。这三件事在参观时最不起眼：标签是贴纸，线缆是配角，料号是表格里的字符串。但在产线上，它们出一次错，代价通常比坏一块主板大得多——主板坏了换一块就是，身份错了，整批货都要停下来重新对账。

先说标签。一台服务器身上的标签远不止机箱上那张铭牌。主板、内存、硬盘、网卡、电源、风扇，几乎每个可更换部件都有自己的标签位，位置、尺寸、印什么内容，是在产品设计阶段就定好的一份标签规划（label plan），跟着设计版本走、改版要留记录。标签上印的东西有讲究，一组常见的字段是：序列号（SN，这个部件在全世界独一份的编号）、硬件版本（REV，同一型号改过几版就靠它区分）、料号（见下文）、以及有网络身份的板卡还要印 MAC 地址。信息大多同时印成二维码，产线上扫码枪一扫就进系统。有些信息会被明确规定不许印在某张标签上——比如某个从外部采购的核心部件，标签只印序列号、不印它的商业料号，免得维修换件时照着商业料号订错渠道的货。标签规划里这类「印什么、不印什么」的取舍，背后都是教训。

标签真正的分量在追溯。一台整机有一个整机序列号，它的每块主要部件的序列号在组装时被逐一扫码绑定，形成这台机器的部件族谱。日后某批内存被供应商召回，靠族谱能精确圈出装了这批内存的每一台整机、每一台整柜；族谱断在哪一台，哪一台就要开盖实物核对。标签贴错一位、扫码漏扫一次，断的就是这条链。所以产线对贴标的纪律近乎苛刻：贴之前核对、贴之后复扫、换件之后重绑。参观者觉得繁琐，产线觉得这是保命。

再说线缆。机柜和服务器里的线缆分两类看。电源线这一类相对简单，规格、载流、插头制式对了就行。麻烦的是高速信号线缆：GPU 之间、托盘与交换机之间走的信号速率已经到了 400G、800G 一档，铜缆能走的距离以米计，每缩短一截都要算着来。这类线缆按实现方式分几种（行业通行口径，来源见引用登记 6-4）：无源铜缆（DAC）最便宜、功耗近乎为零，但速率越往上、能走的距离越短——到了 400G 这一档只剩三米以内、800G 只剩两米上下，只够柜内相邻设备之间；有源铜缆在接头里加信号调理芯片来换距离，其中 ACC 靠模拟均衡延长一段，AEC 靠重定时芯片整形信号、走得最远，到数米量级，线身也能做细一些；有源光缆（AOC）和可插拔光模块加光纤走得更远，几十米到几公里，代价是成本和功耗都上一个台阶；还有把一个高速口拆成几个低速口的分线缆（breakout），和产线自测用的环回头（loopback）。选型的本质是在距离、功耗、成本、线径四件事之间做交换，没有哪种全赢。

高速线缆管理的核心动作叫线缆映射（cable mapping）：每一根线缆在设计时就定死两端——从哪台设备的哪个口，到哪台设备的哪个口——汇成一张 from-to 对照表，组装照表插、测试照表验。映射表为什么重要，看后果就知道：几百根外观几乎一样的线缆里插错一根，链路测试时表现为某个端口不通，排查的人要在一柜线缆里反查两端、核对映射、重新插拔，一次错接吃掉的时间以小时计；更麻烦的是错接当时不报错、性能悄悄降一截的那种，要等到集群跑起来才暴露。料号管理在这里合流：每种线缆的长度、规格都对应一个料号，领料按映射表领、错一档长度，现场不是长出一截塞不进理线槽，就是差两厘米够不着——理线空间和气流通道都是设计时算好的，没有给将就留位置。

线缆还有一层物理纪律，常被当成美观问题，其实全是功能问题。弯曲半径有下限：铜缆弯太急，内部绞线变形、高速信号劣化；光纤弯太急，微弯损耗先让误码悄悄爬升、链路时好时坏，重则纤芯断裂，所以理线时宁可绕大圈，不许折死弯。标签要两端都贴：一根线缆只在一端有标签，另一端在几百根线里就等于没有身份，映射表也就验不到它。长度按档位选：每种走线距离对应固定长度档，现场不许用长线盘圈凑数——盘起来的一圈线既堵风道又存灰，还是下次改配时的隐患。这些纪律没有一条是为了整齐给人看，条条都对应着一类真实故障：信号劣化、排查无门、气流短路。

与线缆纪律配套的是扫码过站。组装线上每个工站完工时，关键部件和线缆的标签要被逐一扫码，系统拿扫码结果和该工站的 BOM（物料清单，Bill of Materials——这台设备该装哪些零件的法定账本）、映射表实时比对：少扫一样、多扫一样、料号对不上，工站就锁住，产品流不下去，直到人工判定放行。这样做的成本是每站多花一点工时，收益是错误死在出生的工站——越往下游流，拆改的代价翻着倍往上涨，这是第 8 章讲量产流程时还会算的一笔账。标签本身也要经得起环境：产线和机房里的标签怕热、怕擦、怕翘边，材质和打印方式选错，三年后字迹糊成一团，追溯链照样断——所以标签规划里连材质规格都是被评审的一项。

最后说料号。同一件实物，在产业链的不同人手里有不同的名字：设计方有一个料号，代工厂内部有一个，客户的系统里又是一个，有时供应商还自带一个。这不是谁故意添乱，是各家的物料系统各自独立编号的结果。于是每条产线都维护料号对照表，把几个编号体系一一映射。料号对错一位数字的后果分等级：轻的，来料检验当场拒收、停线等换料；重的，两个外观相同、规格有细微差别的部件被当成同一个用，装机、测试一路放行，到客户现场才发作，那时要动的是批次级召回。防呆的做法也都是笨办法：BOM 是唯一源头，对照表改动要评审留痕，领料扫码校验、系统里料号与实物标签对不上就锁住不让过站。笨，但有效。

把三件事连起来看，它们其实是同一件事：让实物世界和账面世界严丝合缝。服务器是几万个部件的组合，任何一个部件的身份、位置、连接对不上账，机器的其余部分再好也是白搭。新人入行如果只能先练一样基本功，就练这个：经手的每一根线、每一张标签、每一个料号，都当成会被追溯十年来对待。

## 6.4 装配翻车实录（脱敏案例）

[待供料 Q13：一次装配或交付中的翻车，标签贴错、线缆接错、料号对不上任选其一，以作者亲历为准。编辑框架已备，供料成文时按此顺序展开：先写翻车的形态与发生环节（在哪一站、哪个动作上出的错，为什么当时的流程没拦住）；再写发现方式（被测试站拦下、被下一站发现、还是流到客户侧才暴露——三种发现点的代价差一个量级，正文要把这层差别写清）；然后写返工的实际范围（拆了多少、重测了什么、交付时间表受了多大影响，用作者能给的真实口径，不用行业通稿数字）；最后写防呆改进（改的是治具、扫码校验、文档图示还是培训，以及改进后同类问题有没有复发）。全部口径脱敏：不出现客户、机种代号与具体时间。本节在供料到位前不代写、不虚构。]

## 6.5 上架验收：把问题挡在机房门外

[待供料 Q14：作者真实的机柜上架验收与来料检验顺序，哪几项一眼扫过就知道有没有问题、哪几项必须动手测，以及判定放行与隔离的标准。编辑框架已备，供料成文时按此顺序展开：先写单据与身份核对（送货单、料号、整柜与整机序列号族谱是否对得上，这一关拦的是账实不符）；再写外观与机械项（运输损伤、导轨与锁附、防尘与包装残留这类看得见的问题）；然后写必须动手测的部分（上电与自检、管理口连通、传感器读数、关键链路的连通性验证）；最后写判定环节（什么情况直接放行、什么情况整柜隔离、问题如何记录与回流到产线）。需要交代的背景：验收的立场是替机房把问题挡在门外，宁可在门口多花半小时，不进机房再花一晚——这一层职业立场要在正文里落一句。本节在供料到位前不代写、不虚构检查项细目与判定数值。]

走完这一章，机器本身算是认识了：从一颗芯片到一柜托盘，从一张标签到一张映射表。下一章顺着柜里那些最粗最贵的线缆走出去，看机房的网络是怎么把几万台这样的机器织成一台的。

（本章完。正文汉字 4,360 字（改稿后实测，不含待供料占位、编辑框架与登记表）。待补：6.2 供料 Q12 成文、6.4 实录供料 Q13 成文、6.5 供料 Q14 成文；待审：交叉审一轮已改后，引用回源复核已于批 16（2026-10-19）完成（6-1 至 6-7 全部通过，6-3 DAC 分档一处正文微调），待全书口径终审对齐后入 staging。新术语供术语表回填：母线排、盲插、E1.S、环回头、分线缆、胶水逻辑——定稿时按术语表体例补入第三类。）

---

## 引用登记（第 6 章）

| # | 来源（作者／机构） | 年份 | 引用方式 | 用于小节 | 核校状态 |
|---|---|---|---|---|---|
| 6-1 | NVIDIA，GB200 NVL72 产品公开口径（一柜 36 颗 Grace CPU 与 72 张 Blackwell GPU、计算托盘与交换托盘构成、整柜功率 120 千瓦量级、液冷设计） | 2024-2025 | 转述 | 6.1 | 批 16（2026-10-19）回 NVIDIA 官方产品页复核通过：官方页明示 36 Grace CPU／72 Blackwell GPU／rack-scale liquid-cooled design，开发者博客明示 18 个计算节点＋9 个 NVLink 交换托盘；120 kW 量级多源旁证（与批 14 的 3-2 定版一致），正文只写量级 |
| 6-2 | 机架行业通行标准口径（19 英寸机架、1U＝44.45 毫米，源出 EIA-310 机柜标准系列） | 现行口径 | 转述 | 6.1 | 批 16 复核通过：Cisco 官方安装指南明示 19 英寸 EIA 机架须合 ANSI/EIA-310-D、1 RU＝1.75 英寸（44.45 毫米），与 EIA-310 定义页逐项一致 |
| 6-3 | SNIA SFF 规范系列（E1.S 形态 SFF-TA-1006；OSFP、QSFP-DD 等高速接口封装为业界标准封装） | 现行版 | 转述 | 6.1、6.3 | 批 16 复核通过（名称层）：SNIA 官方规范 SFF-TA-1006 Rev 2.0 标题即 Enterprise and Datacenter 1U Short Device Form Factor (E1.S)；正文只引形态名称与用途、未引尺寸数值。注：QSFP-DD／OSFP 由各自 MSA 定义，正文作「业界标准封装」泛称成立、未冒称 SNIA 条款 |
| 6-4 | 高速线缆选型行业通行口径（DAC 无源铜缆低速率档通常 3 米以内、400G 档三米以内、800G 档两米上下；ACC 模拟均衡（redriver）延长一段；AEC 重定时（retimer）可达数米量级；AOC 与光模块加光纤可达数十米至公里级；分线与环回的用途）＋素材 S7（知识库高速线缆与模块汇总卡） | 现行口径 | 转述 | 6.3 | 批 16 回厂商公开选型指南／数据表复核并分档定版：400G 无源 DAC 上限 3 米（多家产品页）、800G 无源 DAC 上限 2 米（厂商数据表与 Dell AI 布线指南引 IEEE 口径）、ACC 至约 5 米、AEC 约 3–7 米（选型指南通行区间）、AOC 约百米量级而光模块加光纤可达公里级，与正文分组表述一致；正文原「400G、800G 两米上下」已按分档微调为「400G 三米以内、800G 两米上下」 |
| 6-5 | 素材 S7（知识库标签规划卡：标签位随设计定版、字段含 SN／REV／料号／MAC、部分信息按规不印）与 S1、S5（排查体系与映射对照工具卡） | — | 背景参考（方法论） | 6.3 | 只用方法论层表述；原件中的内部料号、具体尺寸与机种信息未写入正文；书稿引用前已按素材盘点口径复查（批 16 确认：无具体数字待核，通过） |
| 6-6 | Open Compute Project（OCP）开放规范（整柜交付形态、盲插连接与柜级集中供电的行业背景） | 现行版 | 背景参考 | 6.1 | 正文未引具体条款与数值，无待核数字（批 16 确认通过） |
| 6-7 | NVIDIA GTC 2024 公开介绍口径（GB200 NVL72 柜内 NVLink 铜缆背板总成用缆 5,000 根、总长度约 2 英里／3 公里量级） | 2024 | 转述 | 6.1 | 批 16 复核通过：DCD 对 GTC 2024 发布报道引 NVIDIA 高管口径「two miles of NVLink cabling across 5,000 cables」、黄仁勋 keynote 转录同口径（5,000 cables、two miles）；正文只写「数千根、总长度以公里计」的保守量级表述，与官方口径一致 |
