# 第 7 章 网络与布线：光纤、交换、结构化布线

> 状态：初稿 v1.1（2026-10-17 滚动生产批 6，Gemini 交叉审一轮已改，另经人工三角色审；见审稿记录-批6 与同目录审稿文件夹的第 7 章 Gemini 审稿）。7.1 为公开资料口径成文；7.2 公开口径成文、现场段落待作者供料 Q15；7.3 整节框架占位待供料 Q16；7.4 整节框架占位待供料 Q15。现不代写、不编造个人经历与数字。所有具体数字均已登记来源，终审回源复核后再定稿。
> 本章定位：第二部分第 4 章，承第 6 章机柜与服务器。目标：读者合上这一章，能在脑子里画出一座机房的网络分层，能分清单模与多模、LC 与 MPO，并明白光纤为什么是机房里最娇气的东西。

---

## 7.1 机房网络长什么样

第 6 章把一台机器拆开看过。一台机器再强也只是一台，数据中心的本事是把成千上万台机器连成一台来用。连接它们的，就是这一章的主角：网络。

先说分层。早年的机房网络照着企业网的样子搭，分三层：最下面是接入层，交换机就装在机柜里或者柜列的头上，服务器直接插在它身上；中间是汇聚层，把一片机柜的流量收拢；最上面是核心层，负责整座楼的流量进出。一台服务器要访问另一片机柜的服务器，流量得先上汇聚、再上核心、再下来，中间经过的跳数看运气——离得近的少跳几步，离得远的多跳几步。这种搭法在业务以南北向为主的年代够用：流量大多是用户从外面进来、服务器应答、再出去，服务器之间互相说话不多。

AI 集群把这个前提掀了。训练一个大模型，几千张 GPU 要不停地交换中间结果，一步算完才能算下一步，服务器之间的东西向流量第一次成了流量的主体，而且是最等不起的那种：一个训练任务是一个整体，任何一条链路慢，全体的进度就被它拖住。老三层的问题随之暴露——路径长短不一、核心层容易成为瓶颈、扩容时牵一发动全身。

现在主流的答案叫 Spine-Leaf，直译是脊柱与叶子，业内也写作叶脊架构（来源见引用登记 7-1）。结构只剩两层：每一台接入交换机是一片叶子（Leaf），服务器插在叶子上，叶子通常就装在本列机柜的顶部，所以也叫柜顶交换机（ToR，Top of Rack）；所有叶子向上连到一组脊柱交换机（Spine），脊柱不直接接服务器，只负责在叶子之间转发。这样一来，跨叶子的任意两台服务器之间，路径完全对称：从源端叶子出发、经过脊柱、到达目的端叶子，正好经过三台交换机；同一片叶子下面的两台服务器互访更短，只过一片叶子。跨叶子路径等长意味着时延可预期，排障时也少一层猜测。扩容的动作也变得机械：机器多了加叶子，叶子多了加脊柱，每加一份，下面的带宽就厚一分。代价是交换机和光纤的用量大幅上升——每一片叶子都要连到每一台脊柱，一座中型机房的光纤数量轻松上万条，这也是 7.2 节要花整节讲光纤的原因。

叶子与脊柱之间还有一个绕不开的口径：收敛比，也叫超分比，写成向下总带宽比向上总带宽，比如 2:1、3:1。普通业务能忍 2:1 甚至更高，因为不是所有服务器会同时满速说话；训练网络不能这么算账，集合通信时 GPU 之间是真的会同时满速交换数据，所以 AI 集群的后端网络往往按 1:1 不收敛设计，交换机买得更贵、光纤插得更满。这笔账在第 3 章算单柜功率时出现过一次：网络和供电、散热一样，是被 AI 工作负载直接改写的参数。

再往细分，一座 AI 机房里其实并排跑着好几张网，新人最容易把它们混成一张。第一张是管理网：连的是第 6 章讲的 BMC，速率不高，干的是开关机、读传感器、看日志这类带外管理的活，业务全挂了它也得活着，所以物理上独立走线、独立交换机。第二张是前端网，也叫带内业务网：用户请求从这里进，训练数据从存储系统经这里喂进计算节点，操作系统层面的通信也走这里，主流是以太网。第三张是后端网，专供 GPU 之间交换数据，是整座机房最贵的一张网：端口速率已经到了 400G、800G 一档（口径与第 6 章引用 6-4 同源），对时延和丢包的要求近乎苛刻——传统以太网丢一个包靠重传补，训练流量里一次重传可能让成千上万张卡一起等，所以后端网要么用 InfiniBand 这类天生为高性能计算设计、无损传输的专用网络，要么用带 RoCE 的以太网，把无损能力在以太网上硬做出来（来源见引用登记 7-2）。英伟达的 Spectrum-X 是后一条路线的公开产品例子，前一条路线的代表是它家的 InfiniBand 交换产品线，两条路线的争论本质是专用与开放之争，本书只交代格局，不替读者站队。

后端网还有一个柜内与柜外的分工要分清。第 6 章讲过，同一台机器、同一个整柜内部的 GPU 互联走 NVLink 这类机内互联，带宽最高、距离最短，可以理解为把多张卡拼成一台大机器；后端网负责的是把许多台这样的机器再拼成一个集群，业内把前者叫 scale-up（向上扩展）、后者叫 scale-out（向外扩展）。两个词在招聘启事和厂商材料里出现频率极高，先在这里认掉。后端网的布线还有一种讲究叫按轨对齐（rail-optimized）：每台机器上的多张 GPU 按编号排成几条轨，第几号卡就进第几张专属的叶子，全集群同号卡走同一组交换机，让最频繁的集合通信少绕路。这个词听着玄，落到现场就是一张更严格的接线表——哪根线插哪个口，在设计图上全部定死，回到第 6 章那句话：映射表即法律。

最后补一句存储。有的机房把存储流量单独成网，有的并入前端网，两种做法都常见；判断一座机房的网络复杂度，先数它有几张物理上分开的网，比看设备清单快。

## 7.2 光纤的世界

网络分层的图画完，落到物理层只有两种东西在传信号：铜和光。第 6 章已经把柜内短距离的铜缆讲过一遍，这一节讲光。

为什么要用光，理由不复杂：距离和速率。铜缆里的电信号跑高速率时衰减得太快，到了 400G、800G 这一档，可靠距离只剩米级；光在玻璃纤维里走，损耗低得多，同一档速率可以走到几十米、几百米乃至更远。机房里的分工大致是：柜内和相邻设备之间算距离账，能用铜的先用铜，省钱省电；跨柜、跨列、跨楼层的连接交给光纤和光模块。中间的转换由光模块完成：它插在交换机和服务器网卡的笼子里，一头是电路，一头是光路，发信号时把电变成光，收信号时再变回来。模块的封装与第 6 章提过的高速接口是同一套，常见的是 QSFP-DD 与 OSFP（来源见引用登记 7-5）。

光纤本体是一根玻璃丝，结构同心三层：中间传光的纤芯、包着纤芯的包层、最外面保护用的涂覆与外皮。不论单模还是多模，包层的外径统一是 125 微米，和一根头发差不多，区别只在中间的纤芯——线身上印的 9/125、50/125，说的就是纤芯与包层这两个直径。按纤芯粗细和传光方式，光纤分两大类，这是入行必须分清的第一组概念（来源见引用登记 7-3）。单模光纤的纤芯只有约 9 微米，光在里面基本上沿一条路走，不散，所以能走远——机房之间、楼层之间、园区之间的连接全靠它，机房内部的长距离主干也越来越多用单模。光源用的是激光器，模块贵一些。多模光纤的纤芯粗得多，常见约 50 微米，光在里面走许多条路，各路到达时间有差，速率越高、距离越长，这个差越要命，所以多模只适合机房内部的短距离，胜在光源便宜、模块便宜。多模还有 OM3、OM4、OM5 的等级之分，等级越高，带宽与同速率下可达的距离越强（OM5 还多了短波波分复用的本事）。现场认这两类光纤有个粗办法：看跳线外皮颜色，单模多为黄色，多模多为水蓝色或紫红色——这是行业通行惯例（来源见引用登记 7-4），只能当第一眼线索，真正下结论要看线身上印的字和两端模块的型号，颜色从来不是证据。

连接器是光纤的另一组必认概念。最常见的是 LC：小方头，一对一对出现，一根收一根发，交换机的光模块与配线架面板上密密麻麻排的就是它，靠一个小卡扣锁定。另一类是 MPO（及其品牌版本 MTP）：一个接头里并排装着一排光纤，常见一排 8 芯、12 芯或 16 芯，一次插拔连通一束。400G 以上的光链路很多是靠多路光并行凑出来的速率，一根 MPO 跳线顶好几根双芯 LC 的活，密度高、插拔快，代价是多了一个极性的讲究：这一头的每一芯必须对上那头指定的芯，发射要对上接收。连接器外壳上做有定位键和一号芯标记，靠它们能认出跳线的极性类型；但跨过配线架多段拼接之后，单看纤芯本身分不出谁是谁，某一段用错极性类型，整条链路就不通，只能靠设计时定死的极性方案加端到端测试来保证。模块侧的速率命名也顺带认一下：SR、DR、FR、LR 这类后缀大致按可达距离分档，从短到长排，选型时先看要走多远，再回头看这一档的模块和光纤配不配——SR 配多模、DR 起步配单模，是最常见的搭配，细节以厂商公开选型资料为准（来源见引用登记 7-4）。

讲完分类，讲光纤为什么娇气。它娇气的根源在于尺寸：传光的通路细到微米级，于是铜缆世界里不算事的东西，到光纤这里全是事。

最普遍的死因是脏。连接器的端面是精密研磨的陶瓷插芯，两端贴合时中间不能有任何东西，一粒在显微镜下才看得见的灰落上去，就能挡住一部分光路，轻则链路误码，重则直接不通；更麻烦的是带灰插拔一次，灰粒可能把端面划伤，那就不是擦一擦能好的事了。所以光纤圈子有一条铁律：插之前先检查、清洁，确认干净了再插；每拔插一次，重新清洁一次。检查有专用的端面显微镜，清洁有专用的清洁笔和清洁盒，都不贵，贵的是不用它们付出的排障时间。

其次是弯。光纤的弯曲半径有下限，弯急了，光从弯处漏出去，损耗立刻上升，链路先是误码变多、时好时坏，再弯就可能直接折断纤芯——第 6 章讲线缆纪律时说过同一条，这里再强调一次：光纤宁可绕大圈，不许折死弯，理线时被盖板和柜门夹住，是现场最常见的死法之一。挤压和拉扯是同一类毛病：跳线被重物压住、被扎带勒得过紧、插拔时拽着线身硬拔，都会在当时或者日后变成一条坏链路。还有一种最冤的：连接器没推到底，卡扣差最后一点没落锁，测试时是通的，震动或者温度变化之后就开始抖——查这种链路的人，往往先怀疑模块和交换机，最后才想起用手把两端重新推一遍。

还有一条安全纪律必须写在这一节：永远不要用眼睛直视光纤端面和模块光口。通信用的激光多在红外波段，看不见光不等于没有光，人眼的眨眼躲避对它不起作用，功率足够时能在你察觉之前伤到眼睛；尤其不许拿没有滤光保护的放大镜或显微镜，凑近去看一个可能带着光的端面——放大观察端面要用带滤光的专用设备，或者先确认对端已经关光。查断点用的红光笔一类工具同样要按规程使用，朝向没人的方向。这不是流程洁癖，是这一行少有的会直接伤到人的地方。

[现场段落待供料 Q15：作者在现场处理光纤问题的真实体感——最常见的死法排序、最怕遇到的场景、检查与清洁动作如何成为肌肉记忆。本段在供料到位前不代写；光纤故障的完整定位过程放在 7.4 节。]

## 7.3 结构化布线的规矩

[待供料 Q16：作者在布线细节上被教训过、或纠正过别人的具体细节——弯曲半径、标签、理线、跳线长度任选，含当时出的后果。编辑框架已备，供料成文时按此顺序展开：先给结构化布线的整体口径（主干与水平两段如何划分、配线架的角色、为什么机房布线要一次做对——它是最难返工的一层，TIA-942 与 TIA-568 公开概述作背景，来源见引用登记 7-8）；再逐项写规矩与代价（弯曲半径下限、跳线只用定长档位不用长线盘圈、标签两端对应且与映射表同源、铜光分开走线与扎带松紧、走线走上走线槽还是下走线及其取舍、光纤不许被成捆铜缆压在下面、余长要用理线环或托盘收好不许盘成弹簧也不许拉成琴弦）；最后落到供料细节。需要交代的背景：布线的规矩大多不写在显眼处，靠师傅带和教训传，这一层传承关系要在正文里落一句。本节在供料到位前不代写具体教训与数字。]

## 7.4 一次光纤故障的定位实录

[待供料 Q15：一次光纤故障的完整定位经过——什么现象报警、按什么顺序排查、最后真因是什么。编辑框架已备，供料成文时按排查三步的方法论骨架展开（方法论来源见引用登记 7-6，只用方法层，不用任何原始工单与机种信息）：动手拔线之前先看读数——交换机与网卡的光模块自带数字光学监控（DOM），收发光功率先看一眼：收光明显偏低，问题多半在物理链路的脏、弯、断上；光功率正常却有误码，范围收窄到端面微污染与模块本身。这一步定方向，省掉两头抓瞎拔线。第一步看失败的形态——成组、成行成列地失败，多半不是单根光纤坏了，而是共同路径上的问题，比如配线架一侧的环回或跳线松动未到位，先把相关端头逐一重新推紧，必要时更换共同路径上的环回件；第二步，单根或随机失败，回到单纤处理——拔下后目检连接器插芯与定位针脚状态，清洁端面与模块，再用光源类工具判断光纤本体有无损伤亮点，有损伤送修更换、无损伤复测；第三步做跟随性判定——清洁后仍失败，把故障口的模块与相邻正常口对调复测，故障跟着模块走就换模块，故障留在原口就往端口侧继续查。每步之间有一条贯穿纪律：每次拔插之后必须重新清洁。具体案例的现象、顺序与真因以作者供料为准，本节在供料到位前不代写、不虚构。]

走完这一章，一座数据中心的主要系统就都见过了：电、冷、机器、网络。下一部分换视角，从看设备变成看人怎么把设备造出来、交出去——回到产线，看一台整机柜从图纸走到上线要经过哪些站。

（本章完。正文汉字 3,320 字（改稿后实测，7.1 约 1,557、7.2 约 1,763，不含待供料占位、编辑框架与登记表）。待补：7.2 现场段落供料 Q15 成文、7.3 供料 Q16 成文、7.4 实录供料 Q15 成文；引用回源复核已于批 17（2026-10-19）全部完成（7-1 至 7-8 通过、正文零改动），待全书口径终审对齐后入 staging。网络与布线类术语 12 条已回填术语表第五类。）

---

## 引用登记（第 7 章）

| # | 来源（作者／机构） | 年份 | 引用方式 | 用于小节 | 核校状态 |
|---|---|---|---|---|---|
| 7-1 | 数据中心网络架构行业通行口径（Spine-Leaf 两层架构、任意节点等跳数、按 Leaf／Spine 增减扩容；厂商白皮书与教材通行表述） | 现行口径 | 转述 | 7.1 | 批 17（2026-10-19）复核通过：Cisco 官方 AI 网络蓝图（每 Leaf 连每 Spine、non-blocking、加 Leaf 增端口/加 Spine 增带宽）与 Cisco Learning 四段链路可预期时延口径逐项对位（正文数三台交换机、与四段链路同一路径）；收敛比通用 3:1 常见、AI 1:1 与正文对位；rail-optimized 回 NVIDIA 官方参考架构确认 |
| 7-2 | NVIDIA 公开产品与技术口径（InfiniBand 交换产品线、Spectrum-X 以太网平台与 RoCE、无损后端网络、NVLink 机内互联与 scale-up／scale-out 分工） | 2024-2025 | 转述 | 7.1 | 批 17 复核通过：NVIDIA 官方参考设计明示 Spectrum-X lossless fabric（Spectrum-4＋BlueField-3）、新闻稿明示 Advanced RoCE extensions；官方 scale-up=NVLink／scale-out=Spectrum-X 与 Quantum InfiniBand 分工与正文一致；正文未引带宽与时延数值 |
| 7-3 | 光纤基础行业通行口径（单模纤芯约 9 微米、多模约 50 微米（另有 62.5 微米旧规格）、包层外径统一 125 微米、单模配激光光源走长距离、多模适合短距，FOA（Fiber Optic Association）公开教材口径） | 现行口径 | 转述 | 7.2 | 批 17 复核通过：回 FOA 官方 Reference 规格表逐项对位（单模 9/125、多模 50/125 与 62.5/125、包层统一 125、单模激光长距/多模短距） |
| 7-4 | 跳线护套颜色与模块距离分档行业惯例（单模黄、多模水蓝／紫红（OM3／OM4）；SR／DR／FR／LR 按距离分档与光纤搭配惯例，TIA-568 公开概述与厂商选型资料通行口径） | 现行口径 | 转述 | 7.2 | 批 17 复核通过：TIA-598 色标（单模黄、OM3/OM4 水蓝、OM4 紫罗兰）与正文对位，正文已声明颜色只是惯例线索、不是证据；SR/DR/FR/LR 回 Fluke 400G 表对位（SR8 多模 70/100 米、DR4 单模 500 米、FR4 2 公里、LR 6–10 公里，SR 配多模、DR 起配单模）；OM5 柠檬绿正文未提、未声称完备，不构成错误 |
| 7-5 | SNIA SFF 规范系列（QSFP-DD、OSFP 高速接口封装） | 现行版 | 转述 | 7.2 | 批 17 通过（名称层）：与第 6 章引用 6-3 同源、引批 16 定版结论（QSFP-DD／OSFP 由各自 MSA 定义，正文只引封装名称） |
| 7-6 | 素材 S1（知识库光纤排查卡：先判成组模式查松动、再单纤目检清洁、最后换收发器判跟随性；每次拔插重新清洁；激光安全） | — | 背景参考（方法论） | 7.4 框架 | 批 17 确认通过：只用方法论层，无待核数字；激光安全口径回公开口径对位（红外不可见、无眨眼躲避、光学仪器直视带光端面增险、红光笔 Class 2/2M 按规程），正文保守口径成立、未落等级数值 |
| 7-7 | 素材 S7、S8（知识库高速线缆汇总卡与线缆映射类笔记：映射表定死两端、标签两端对应） | — | 背景参考（方法论） | 7.1、7.3 框架 | 批 17 确认通过：只用方法论层表述；内部料号未写入正文，无待核数字 |
| 7-8 | TIA-942 与 TIA-568 标准公开概述（数据中心等级与结构化布线两段划分、配线架角色，素材 S27） | 现行口径 | 背景参考 | 7.3 框架 | 批 17 复核通过（背景层）：回 TIA-942 公开概述对位（Backbone 连 ER/MDA/HDA、Horizontal 连 HDA 到 EDA、EDA 配线架终接）；正文未引条款原文，只用公开概述层 |
